# Этап A5 — Полная схема РУ: аппараты как объекты модели

**Трек:** A · **Исполнитель:** Max · **Зависит от:** A1, A3, A4 · **Оценка:** 14–20 дней
**Карта:** [`../ROADMAP.md`](../ROADMAP.md) · **Правила:** [`../collaboration.md`](../collaboration.md)

---

## Цель

Сделать выключатель, разъединитель, заземляющий нож, трансформатор тока,
трансформатор напряжения и предохранитель **самостоятельными объектами
модели** со своими паспортами, а защиту — принадлежностью **присоединения
(ячейки)**, а не линии.

Это решение заказчика: схема должна выглядеть и работать как в EnergyCS ТКЗ.
Этап меняет модель, адаптер расчёта и формат проекта, и определяет вид
продукта на годы вперёд. Он самый крупный в карте — не начинать, пока эталон
A1 не заморожен.

## Почему это нельзя отложить и нельзя сделать «наполовину»

Сейчас `LineBranch` несёт в себе линию, коммутацию, ТТ и терминал сразу:
`switchable`, `normally_closed`, `ct_ratio`, `ct_node`, `breaker_t_off`,
`terminal`. Из этого следуют ограничения, которые невозможно снять по
отдельности:

* нечего рисовать в ячейке — на схеме нет ни выключателя, ни ТТ;
* у выключателя нет паспорта: ток отключения и стойкость проверить нечем;
* у ТТ нет класса точности и нагрузки: проверка 10 % погрешности невозможна;
* нельзя поставить два выключателя на линию или ТТ с обеих сторон;
* защита привязана к линии, хотя физически она в ячейке и смотрит в ТТ;
* УРОВ и ДЗТ невозможны в принципе: им нужны паспорта выключателя и ТТ.

## Входной контроль

Проверить **по коду**:

- `status.json` показывает `baseline.frozen = true`, тест-снимок существует и
  зелёный;
- A3 закрыт: модель параметров умеет описывать обязательные, необязательные и
  пользовательские поля с единицами и диапазонами;
- A4 закрыт: справочники кабелей, силовых трансформаторов, выключателей и
  терминалов работают;
- адаптер расчёта `adapters/legacy_calculation.py` **fail-closed** на
  неизвестном `behavior_key` — это то, на что опирается безопасность этапа;
- механизм врезки в линию (`insert_series_equipment`, `insert_recloser`,
  `split_physical_line`) в `editor/controller.py` работает — состав
  присоединения строится на нём.

Если хотя бы одно условие не выполнено — создать
`docs/work-verification/A5-blocked.md` и остановиться.

## Граница этапа

**Разрешено:** `rza_calc/domain/**`, `rza_calc/adapters/**`, `rza_calc/io/**`,
`rza_calc/data/**` (реестр типов), `core/protections/**` — **только** в части
источника коэффициента ТТ и собственного времени отключения, тесты,
документация, демо-проекты.

**Запрещено:** менять физические формулы, методику, базис напряжений,
приведение, алгоритм решателя. Менять `gui/**` и `editor/**` — это Sol
(этапы B8 и B10).

**Числа:** **не меняются ни на один знак.** Демо-сеть, пересобранная с
явными выключателями и ТТ, обязана дать тот же результат, что и до этапа.
Расхождение — дефект этапа, а не повод обновить эталон.

## Контрольная точка

Архив, SHA-256, снимок расчётных чисел всех демо-проектов, полный прогон
тестов. Записать в отчёт. Снимок понадобится дважды: до этапа и после
пересборки демо-сети.

---

## Состав работ

### 1. Присоединение (ячейка) как понятие модели

**Присоединение** — упорядоченная цепочка оборудования от узла-шины до
отходящего элемента:

```
   шина 10 кВ
      │
   ╞══╡   ШР   шинный разъединитель
      │
   ┌──┴──┐
   │  Q  │    выключатель
   └──┬──┘
      │
   ──╫──      ТТ   трансформатор тока, 2–3 керна
      │
   ╞══╡   ЛР   линейный разъединитель
      │
   ═══╪═══    отходящая линия
```

Требования к модели:

* порядок аппаратов в цепочке — часть данных, а не порядок вставки;
* правила допустимого состава проверяемы: ТТ не может стоять до шинного
  разъединителя, два выключателя подряд недопустимы, ячейка с заданной
  защитой обязана иметь ТТ;
* присоединение знает свой узел-шину и свой отходящий элемент;
* присоединение — **единица РЗА**: терминал принадлежит ему, ссылается на
  конкретный ТТ и действует на конкретный выключатель.

### 2. Свёртка для расчёта — главный риск этапа

Адаптер обязан превратить цепочку обратно в **одну ветвь** расчётной схемы:

| Объект | Что делает адаптер |
|---|---|
| выключатель, разъединитель, ЗН | связь нулевого сопротивления; положение участвует в топологии режимов |
| ТТ, ТН | **выпадают из схемы замещения полностью** |
| предохранитель | ветвь с ВТХ; в схеме замещения — нулевое сопротивление |
| линия, трансформатор | как сейчас |

Правило: **свёртка не имеет права изменить ни одно число.** Проверка —
пересобранная демо-сеть против эталона A1.

Отдельно проверить вырожденные случаи: ячейка без ТТ; ячейка, где выключатель
отключён во всех режимах; два ТТ в одной ячейке (защита выбирает свой);
ячейка с предохранителем вместо выключателя.

### 3. Перенос защиты на присоединение

* коэффициент ТТ берётся из объекта ТТ, а не из поля ветви `ct_ratio`;
* собственное время отключения — из паспорта выключателя, а не из
  `breaker_t_off`;
* сторона установки ТТ определяется положением ТТ в цепочке, а не полем
  `ct_node`. Это заодно снимает целый класс неоднозначностей, ради которых в
  `protections/to.py` написан `_transformers_at()`;
* терминал РЗА — объект: он владеет набором функций и шкалами уставок.
  Проверка «уставка вышла за шкалу терминала», которая уже работает,
  начинает брать шкалу из справочника, а не из зашитого списка.

### 4. Миграция формата

Ветвь старого проекта превращается в присоединение, собранное из её же полей:

```
LineBranch(switchable=True, normally_closed=True,
           ct_ratio=[300,5], ct_node="c10_1",
           breaker_t_off=0.06, terminal="БМРЗ-100")
        ↓
Присоединение:  выключатель (tоткл 0,06 с) → ТТ 300/5 → линия
                терминал БМРЗ-100 привязан к ячейке
```

Требования:

* преобразование **точное в обе стороны** — тест «туда и обратно» на всех
  демо-проектах и на контрольных примерах;
* ни одно поле не теряется молча: то, чему не нашлось места, попадает в
  журнал миграции с указанием, что именно и почему;
* старый проект открывается, мигрирует, сохраняется и открывается снова —
  расчётные числа совпадают до последнего знака.

### 5. Проверка трансформатора тока

Первая проверка, которая раньше была невозможна:

* 10 % погрешность по фактической нагрузке вторичных цепей и расчётному току
  КЗ в месте установки;
* термическая и динамическая стойкость по току КЗ;
* результат — проверка со статусом (✓ / ✗ / не определено), как Kч, с
  протоколом и ссылкой на методику.

Если данных не хватает (не задан класс точности или Sном нагрузки) —
**«не определено» с названием недостающего параметра**, а не правдоподобное
число. Это общее правило проекта.

### 6. Проверка коммутационной способности выключателя

* расчётный ток КЗ в месте установки против `Iоткл`;
* интеграл Джоуля против тока термической стойкости;
* ударный ток против тока динамической стойкости — **только если** ударный ток
  считается честно; иначе проверка выдаёт «не определено» со ссылкой на этап,
  который её включит.

### 7. Остальные типы, включённые в этап

| Тип | Участие в схеме замещения | Ключевые параметры |
|---|---|---|
| Электродвигатель | **подпитывает КЗ** (сама подпитка — A9) | Pном, cosφ, КПД, кратность пускового тока, x"d |
| Токоограничивающий реактор | сопротивление | Xном, Iном, потери |
| Конденсаторная батарея | шунт | Qном, Uном, схема соединения |

Реактор и БСК обязаны менять ток КЗ в ожидаемую сторону — проверяется ручным
расчётом на контрольном примере.

### 8. Составные объекты — решить, не реализовывать

КТП и ПС как подсхемы — это не символ, а вложенная схема. Смотреть вместе с
`docs/architecture/subschemes.md`. **В этом этапе принимается решение и
описывается в отчёте; реализация — отдельный этап.** Достраивать по догадке
запрещено правилами.

---

## Что отдать Sol

Раздел отчёта «Контракт присоединения»:

* как получить состав ячейки и порядок аппаратов;
* как отличить коммутационный аппарат от измерительного;
* где в цепочке стоит ТТ и на какой выключатель действует защита;
* как проверить допустимость состава до вставки аппарата;
* как вставить и удалить аппарат внутри ячейки;
* пример: полный код сборки типовой ячейки отходящей линии 10 кВ.

По этому контракту делаются **B8** (символы) и **B10** (редактор ячейки).

## Критерии готовности

* Демо-сеть, пересобранная с явными выключателями и ТТ, даёт **те же числа** —
  эталон A1 зелёный **без обновления**.
* Старый проект открывается → мигрирует → сохраняется → открывается: числа
  совпадают, поля не потеряны, журнал миграции полон.
* У выключателя, ТТ и ТН есть паспорт, и он попадает в протокол расчёта.
* Проверка ТТ на 10 % погрешность даёт результат со статусом; при нехватке
  данных — «не определено» с названием параметра.
* Выключатель с недостаточным `Iоткл` даёт нарушение, а не молчание.
* Коэффициент ТТ и время отключения в расчёте защит берутся из объектов, а не
  из полей ветви.
* Решение по составным объектам (КТП, ПС) описано в отчёте.

## Отчёт

`docs/work-verification/A5-report.md` с разделами «Контракт присоединения»,
«Свёртка и доказательство неизменности чисел», «Решение по составным
объектам».

## Следующий этап самостоятельно не начинать.
