# Образцовая ПС 110/10 кВ · закрыт AUD-PROT-011 · один файл запуска

**Исполнитель:** Max (Claude) · **Дата:** 31.08.2026
**Основание:** четыре решения заказчика 31.08.2026, полученные до начала работ.
**Вход:** `rza-2026-08-31-thin-buses.zip`, SHA-256 сверен ✓

---

## 1. Почему прошлая передача выглядела «без изменений»

Три отдельные причины, и ни одна не была видна из моего отчёта:

1. **Открывалась не та схема.** `рza_calc/gui/app.py::default_project_path()`
   возвращал `gtes_sever.json` — аудиторский проект ГТЭС, у которого 56
   непройденных защит и 25 неопределённых результатов. Он для того и сделан,
   но первым, что видит человек, быть не должен.
2. **Я испортил имена файлов запуска.** При переупаковке архива «ЗАПУСК.bat»
   превратился в `#U0417#U0410#U041f#U0423#U0421#U041a.bat`. Моя ошибка:
   распаковка в контейнере экранировала кириллицу, а я запаковал результат
   обратно как есть. Теперь архив собирается через `zipfile` с явным флагом
   UTF-8, и имена проверены после упаковки.
3. **Правки касались только НОВЫХ линий.** 31 линия «Энергорайона» нарисована
   объектами со стрелкой в рамке; файл я не трогал, и они такими и остались.

## 2. Закрыт AUD-PROT-011 — без него выключатели рисовать нельзя

**Было:** `zone_points()` различала точки по ID узла. Идеальный включённый
выключатель соединяет два узла ветвью нулевого сопротивления — это ОДНА
электрическая точка, ток в ней совпадает до последнего бита. Программа же
считала её двумя и добавляла «проверку Kч в зоне резервирования» на месте
основной зоны, с требованием 1,2 вместо 1,5. Защита, провалившая основную
зону, показывала рядом пройденную проверку на том же физическом месте.

**Стало:** `ShortCircuitSolver.electrical_point()` открывает наружу объединение
узлов, которое матрица проводимостей делает и так, а `zone_points()` различает
точки по нему. Проверено на контрольной сети: результат с идеальным
выключателем и без него совпадает построчно, включая уставки и все проверки.

**На числа трёх прежних демо это не повлияло ни в одном знаке** — отдельная
сверка с эталоном до добавления новой схемы дала «Расхождений с эталоном нет».

Закреплено `tests/test_ideal_switch_zone.py` (8 проверок), включая обратную:
ОТКЛЮЧЁННЫЙ выключатель по-прежнему разрывает зону, послабление не превратилось
в «выключателя как будто нет».

## 3. Новая схема: ПС 110/10 кВ «Промышленная»

Открывается при запуске программы.

| Что | Сколько |
|---|---|
| Трансформаторы 16 МВ·А 110/10 | 2 |
| Секции 10 кВ | 2 |
| Отходящие фидеры | 8 (6 КЛ, 2 ВЛ) |
| **Выключатели** | **13** |
| Режимы | 5 |
| Защиты | 23 (11 МТЗ, 6 ТО, 6 ОЗЗ) |

Выключатели стоят там, где вы просили: **Q1 и Q2 — со стороны ВН обоих
трансформаторов, Q3 и Q4 — со стороны НН, они же вводы 10 кВ, QB —
секционный, QF1…QF8 — на каждом фидере.**

Это настоящие электрические объекты, а не картинки: режимы «Ремонт Т1» и
«Ремонт Т2» выводят трансформатор **выключателями с обеих сторон** и включают
секционный. Нарисовать выключатели, которые ничего не коммутируют, было бы
враньём на чертеже, и Sol отдельно предупреждал против этого.

**Результат расчёта: 19 ✓ / 4 ✗ / 0 «?», селективность 47 из 47 пар.**

Четыре ✗ — одно и то же: Kч ОЗЗ кабельных фидеров. Это структурное
ограничение, а не ошибка данных: чтобы защита была чувствительна, собственный
ёмкостный ток фидера должен быть не больше примерно пятой части тока секции, а
при четырёх сопоставимых фидерах на секцию это недостижимо. Программа
объясняет причину в протоколе и предлагает типовые пути. Ровно так же это
выглядит в «Энергорайоне», и я не стал прятать это подгонкой длин кабелей.

## 4. Линии на новой схеме — трассы, а не объекты в рамке

Все 9 линий (8 фидеров и питающая ВЛ-110) нарисованы **трассами**: провод от
вывода до вывода со стрелкой направления. **Ни одного объекта-линии в высокой
рамке на схеме нет** — проверено программно.

Стрелка идёт от вывода «from» к «to» — то же правило, по которому её ставит
протяжка. Раскладка: классы напряжения ярусами сверху вниз, 110 кВ вверху,
нагрузка внизу, 48 объектов, **0 перекрытий**.

Для этого в `tools_autolayout.py` добавлен режим `lines_as_routes=True`.
Обычный режим не изменился: сохранённая графика «Энергорайона» им
воспроизводится как прежде.

## 5. Файлы запуска

| Файл | Что делает |
|---|---|
| **ЗАПУСК.bat** | Открывает окно программы с новой схемой |
| ОТЧЁТ в консоли.bat | Текстовый расчёт той же схемы без окна |
| запуск.sh | То же для Linux и macOS |
| КАК ЗАПУСТИТЬ.txt | Переписан: короткий путь, что делать если не открылось, какие ещё схемы лежат рядом |

Прежние «ЗАПУСК GUI.bat» и «ЗАПУСК.bat» (консольный) заменены одной парой с
понятными именами: раньше приходилось помнить, какой из двух открывает окно.

## 6. Эталон

Новая схема добавлена в состав эталона штатной командой с записью в журнал.
Добавление **чисто добавочное**: ни одно число трёх прежних проектов не
изменилось.

| | Было | Стало |
|---|---:|---:|
| Точки КЗ | 787 | 907 |
| Защиты | 291 | 314 |
| Пары селективности | 713 | 760 |

## 7. Новый дефект AUD-PROT-012 (средний, открыт)

Найден при сборке схемы: **выключатель как отдельный объект скрывает
трансформатор от поиска зоны ТО.** `_transformers_at()` ищет трансформаторы
среди ветвей, присоединённых к дальнему концу линии. Между питающей ВЛ-110 и
трансформатором стоит выключатель Q1 — отдельная ветвь, — и трансформатор не
находится. Отстройка ТО «за трансформатором» при этом молча вырождается в
отстройку по концу самой линии, а такая отсечка не сработает никогда.

На новой схеме ТО питающей ВЛ-110 по этой причине **не применяется**, и это
записано комментарием в сборщике, а не замаскировано. Лечится тем же приёмом,
что AUD-PROT-011: искать по электрической точке, а не по смежности узлов.
Отнесено к A5, где выключатели становятся объектами повсеместно.

## 8. Проверки

| Проверка | Результат |
|---|---|
| Полный прогон (мини-раннер без PySide6) | 10 отказов — **те же, что на входе** (9 × PySide6, 1 × особенность песочницы); регрессий нет |
| Сверка с эталоном без `--yes` после всех правок | «Расхождений с эталоном нет» |
| SHA-256 `energoraion.json` | не изменился |
| `domain/`, `adapters/`, `topology/` | 0 расхождений |
| Новые тесты | `test_ideal_switch_zone.py` — 8, все проходят |
| Имена файлов в архиве | проверены после упаковки: кириллица целая |

## 9. Чего я не проверил

1. **Как схема выглядит в живом окне.** В моей среде нет PySide6. Я построил
   независимый SVG-предпросмотр по тому же документу схемы и проверил по нему
   раскладку и отсутствие перекрытий, но **штатным рендерером Qt схема не
   рисовалась**. Это первое, что нужно посмотреть.
2. **Меню «Провод / ВЛ / КЛ» мышью** — по-прежнему не щёлкал (прошлая передача).
3. **Стрелки на трассах глазами** — механизм подтверждён (роли `from → to` на
   всех девяти линиях), картинка нет.

## 10. Осталось открытым

AUD-PROT-012 (новый), AUD-VIS-001 (различимость палитры в сером),
AUD-UI-002 (английская строка в панели ошибок), UI-CRASH-001, B3-PERF-001.
